x_m,P_hot,P_cold,T_hot_C,T_cold,T_cold_C,T_wall_hot_C,T_wall_cold,T_wall_cold_C,T_sat,T_sat_cold_C,DeltaT_actual,DeltaT_ONB,ONB_margin,q_flux,h_single_phase,h_subcooled,h_cold,cold_region,cold_quality,cold_phase,cold_cumulative_dP_Pa,cold_cumulative_dP_kPa
0.0,14918506.854981042,6000000.0,296.9408092277723,529.9999999999991,256.8499999999991,286.84547438076606,539.3459535938979,266.1959535938979,548.7349899924135,275.5849899924135,-9.3890363985156,0.6462711301562808,-10.035307528671881,165196.1662949448,17675.688696206023,,17675.688696206023,Single Phase Liquid,0.0,subcooled,0.0,0.0
0.51852,14919299.354229374,5998955.048862228,297.2744776690864,533.651204908406,260.50120490840607,287.4254145691565,540.7659002307837,267.6159002307837,548.7241139941015,275.5741139941015,-7.958213763317758,0.6326280366578033,-8.59084179997556,158476.11470698228,17728.437758076518,,17728.437758076518,Single Phase Liquid,0.0,subcooled,1044.9511377719102,1.0449511377719103
1.03704,14920092.290692609,5997906.4232770195,297.5805923204148,536.973855447593,263.823855447593,288.53471038937937,543.4810917492514,270.3310917492514,548.7132366109604,275.5632366109604,-5.232144861709003,0.6060181951479234,-5.838163056856926,145628.94912102417,17830.175053738214,,17830.175053738214,Single Phase Liquid,0.0,subcooled,2093.576722980566,2.093576722980566
1.5555599999999998,14920885.630669072,5996854.202832746,297.86164469545145,540.0004313212766,266.8504313212766,289.5476320319765,545.9587115855488,272.80871158554885,548.7023578425836,275.55235784258366,-2.7436462570348112,0.5807227109453137,-3.324368967980125,133911.36357142095,17924.813956801758,,17924.813956801758,Single Phase Liquid,0.0,subcooled,3145.7971672540716,3.1457971672540714
2.07408,14921679.343150266,5995798.4882579325,298.11988077752517,542.7599779526078,269.6099779526078,291.3184572188003,550.7983974293616,277.6483974293616,548.6914776885642,275.5414776885642,2.106919740797366,0.5219620694190971,1.5849576713782692,109360.47831551038,18013.124515025884,,12849.893252688882,Single Phase Liquid,0.0,subcooled,4201.511742067862,4.201511742067861
2.5926,14922473.399607029,5994739.3954829555,298.3016668879277,544.6894509262146,271.5394509262146,292.6023180035562,554.2573917641263,281.1073917641263,548.6805961484952,275.5305961484952,5.576795615631113,0.4797003055879657,5.097095310043147,91959.40991543929,18086.30349891619,8855.189502444155,8855.189502444155,Subcooled Boiling,0.0,subcooled,5260.6045170450025,5.260604517045002
3.1111199999999997,14923267.698947959,5993677.826034624,298.48956975597014,546.6724239846145,273.52242398461453,292.4864153510223,553.5214874758824,280.3714874758824,548.6697132219695,275.5197132219695,4.851774253912936,0.49270786190002597,4.35906639201291,96919.42300111921,18148.859423824506,12937.963888487815,12937.963888487815,Subcooled Boiling,0.0,subcooled,6322.173965376206,6.322173965376206
3.6296399999999998,14924062.25028022,5992613.608865715,298.6909586840917,548.6588289085796,275.50882890857963,292.3549756647827,552.7175685980396,279.56756859803966,548.6588289085796,275.50882890857963,4.058739689460026,0.5065660421241175,3.5521736473359087,102299.25653394448,18213.68409566218,,21695.74606719756,Subcooled Boiling,0.00041671183420961323,boiling,7386.391134285372,7.386391134285372
4.14816,14924857.072783938,5991546.78083942,298.90010107420915,548.6479432079182,275.4979432079182,292.40036177061177,552.4307890689245,279.2807890689245,548.6479432079182,275.4979432079182,3.782845861006308,0.5133037711456063,3.2695420898607015,104956.58161349874,18246.296243320423,,27786.53259611815,Saturated Boiling,0.007708576354834724,boiling,8453.219160580442,8.453219160580442
4.6666799999999995,14925652.178064508,5990485.59361857,299.1117661931677,548.6261676431486,275.47616764314864,292.53081076019964,552.3927269361055,279.24272693610556,548.6261676431486,275.47616764314864,3.766559292956913,0.5167069724557185,3.249852320501194,106304.670592752,18245.945775279262,,28305.513677153824,Saturated Boiling,0.015129357121498262,boiling,9514.406381430621,9.514406381430621
5.1852,14926447.570720728,5989426.260440774,299.325912879297,548.6152777782247,275.46527777822473,292.66629863617845,552.3647334163967,279.2147334163967,548.6152777782247,275.46527777822473,3.7494556381719804,0.5199910058110927,3.2294646323608878,107612.52175825374,18245.596524408364,,28742.853050671954,Saturated Boiling,0.022607255600418423,boiling,10573.739559226073,10.573739559226073
5.70372,14927243.255344389,5988365.349069375,299.5424049413177,548.6043865243968,275.4543865243968,292.80627168965907,552.345302876937,279.19530287693703,548.6043865243968,275.4543865243968,3.740916352540239,0.52317640604736,3.217739946492879,108887.75050177655,18245.24730180968,,29149.864901686284,Saturated Boiling,0.03017328154257449,boiling,11634.650930625638,11.634650930625638
6.222239999999999,14928039.236389559,5987299.597478292,299.76123185639767,548.5934938812564,275.4434938812565,292.94859647078454,552.3280735007975,279.1780735007975,548.5934938812564,275.4434938812565,3.734579619541023,0.5263475956811137,3.2082320238599094,110164.18375989722,18244.89700478552,,29541.63940421755,Saturated Boiling,0.037827338142238376,boiling,12700.402521707958,12.700402521707957
6.74076,14928835.518344205,5986225.822759541,299.9823926754733,548.582599848395,275.43259984839506,293.0930373099983,552.3123343162433,279.16233431624335,548.582599848395,275.43259984839506,3.7297344678482887,0.5295142139490976,3.2002202538991913,111445.62395003972,18244.544571491246,,29924.11993285163,Saturated Boiling,0.04556966712856483,boiling,13774.177240458714,13.774177240458714
7.2592799999999995,14929632.105744267,5985140.88412267,300.20589173497854,548.5717044254036,275.4217044254036,293.2394607187879,552.2976704098635,279.1476704098635,548.5717044254036,275.4217044254036,3.72596598445989,0.5326819526107773,3.193284031849113,112734.32247139458,18244.1889598409,,30300.78719236506,Saturated Boiling,0.05340070069779086,boiling,14859.115877329557,14.859115877329558
7.7778,14930429.003182048,5984041.658961011,300.4317366867107,548.5608076118731,275.4108076118731,293.3877832630436,552.2838104342234,279.1338104342234,548.5608076118731,275.4108076118731,3.7230028223502813,0.5358545915930247,3.1871482307572565,114031.78263056237,18243.829137469038,,30673.935906131584,Saturated Boiling,0.061320993684289886,boiling,15958.341038988037,15.958341038988037
8.29632,14931226.21531203,5982925.0261539435,300.6599374387398,548.5499094073941,275.39990940739415,293.5379497311209,552.2705631664073,279.12056316640735,548.5499094073941,275.39990940739415,3.720653759013203,0.539034845888483,3.18161891312472,115339.09251770918,18243.464075033145,,31045.20375227947,Saturated Boiling,0.06933118724962861,boiling,17074.973846056084,17.074973846056086
8.81484,14932023.74685535,5981787.853717183,300.89050552470815,548.5390098115571,275.3890098115571,293.68992235326095,552.2577863817918,279.1077863817918,548.5390098115571,275.3890098115571,3.718776570234695,0.542224781090317,3.176551789144378,116657.08777175313,18243.092741420816,,31415.830034126684,Saturated Boiling,0.07743198738738556,boiling,18212.14628281701,18.212146282817013
9.333359999999999,14932821.60260347,5980626.989237137,301.123453699862,548.5281088239528,275.37810882395286,293.8436748647431,552.2453698196356,279.0953698196356,548.5281088239528,275.37810882395286,3.71726099568275,0.545426040835977,3.171834954846773,117986.44036085965,18242.71410012921,,31786.79691355764,Saturated Boiling,0.0856241512686164,boiling,19373.010762862912,19.37301076286291
9.85188,14933619.787421383,5979439.252177436,301.35879566768926,548.5063026718017,275.3563026718017,293.99759005998146,552.228332332212,279.07833233221197,548.5063026718017,275.3563026718017,3.7220296604102714,0.5487015383990071,3.1733281220112644,119354.06182215641,18242.327106409168,,32161.140253937192,Saturated Boiling,0.09394029555338756,boiling,20560.74782256424,20.56074782256424
10.3704,14934418.306250501,5978221.26619097,301.59665018245835,548.4953975064346,275.34539750643467,294.15328849117316,552.2114884513016,279.06148845130167,548.4953975064346,275.34539750643467,3.7160909448670054,0.551991278879273,3.1640996659877323,120734.40031897262,18241.930678348617,,32537.390973100428,Saturated Boiling,0.10232092938658707,boiling,21778.73380903004,21.77873380903004
10.888919999999999,14935217.164260898,5976969.904532098,301.8369290359278,548.4844909476595,275.33449094765956,294.31236112240106,552.1996694412235,279.0496694412235,548.4844909476595,275.33449094765956,3.71517849356394,0.5552347153275909,3.159943778236349,122101.53344942161,18241.523742619363,,32913.924198295696,Saturated Boiling,0.11079546680126982,boiling,23030.095467901905,23.030095467901905
11.40744,14936016.366557665,5975681.8645414105,302.07964780962686,548.4735829950655,275.3235829950655,294.4731701124432,552.1879348923974,279.0379348923974,548.4735829950655,275.3235829950655,3.7143518973318805,0.5584938985326611,3.1558579987992195,123481.88176036646,18241.105237738684,,33293.43656853298,Saturated Boiling,0.11936480194061064,boiling,24318.135458590004,24.318135458590003
11.92596,14936815.918330105,5974353.7945929915,302.32482250983765,548.4517629067781,275.3017629067781,294.6341089182371,552.1713247314688,279.0213247314688,548.4517629067781,275.3017629067781,3.719561824690686,0.5618301643650467,3.1577316603256396,124902.27349414713,18240.67406484759,,33678.61186821401,Saturated Boiling,0.12806022410639187,boiling,25646.20540700862,25.64620540700862
12.444479999999999,14937615.824854154,5972982.055821852,302.57257380789633,548.4408507702623,275.2908507702623,294.79681509263355,552.15470536016,279.0047053601601,548.4408507702623,275.2908507702623,3.713854589897778,0.5651841585955293,3.148670431302249,126336.8778597881,18240.229069327866,,34067.79395917503,Saturated Boiling,0.13682524566054624,boiling,27017.944178148486,27.017944178148486
12.963,14938416.091647316,5971563.38265559,302.8228150692752,548.4299372382832,275.2799372382832,294.96289386435785,552.1429525144436,278.9929525144436,548.4299372382832,275.2799372382832,3.7130152761603767,0.5684960782040721,3.1445191979563045,127759.53079931307,18239.76911037199,,34459.231322756576,Saturated Boiling,0.14568793147389064,boiling,28436.617344410515,28.436617344410514
13.48152,14939216.724169018,5970094.251703924,303.0755632328436,548.408105986289,275.258105986289,295.1291017905435,552.1261939430817,278.97619394308174,548.408105986289,275.258105986289,3.718087956792715,0.5718864739746943,3.1462014828180207,129223.26277969309,18239.293065805858,,34857.63312389028,Saturated Boiling,0.15467850812754486,boiling,29905.748296077178,29.905748296077178
14.00004,14940017.727972602,5968570.784294543,303.33093976788405,548.3971882654502,275.2471882654502,295.2970841482836,552.1093212555722,278.95932125557226,548.3971882654502,275.2471882654502,3.712132990122086,0.5752966407661937,3.1368363493558924,130702.10314169028,18238.799711955155,,35261.317573116656,Saturated Boiling,0.16374280933569502,boiling,31429.21570545827,31.429215705458272
14.518559999999999,14940819.10886263,5966989.577056841,303.58885872089263,548.375348632028,275.22534863202804,295.46684268496483,552.0922929351718,278.94229293517185,548.375348632028,275.22534863202804,3.716944303143805,0.5787267170705179,3.138217586073287,132196.39799834392,18238.28784445879,,35670.681573499045,Saturated Boiling,0.17293629781806175,boiling,33010.4229431605,33.0104229431605
15.03708,14941620.872590676,5965346.573422999,303.8494419262437,548.3535034068634,275.20350340686343,295.63677324348816,552.0701444204658,278.9201444204658,548.3535034068634,275.20350340686343,3.716641013602384,0.5822368365451538,3.13440417705723,133733.0305841787,18237.75622910814,,36088.298900157606,Saturated Boiling,0.18223446724314457,boiling,34653.42657700244,34.65342657700244
15.5556,14942423.025166195,5963637.910265779,304.11270804743515,548.3425786963458,275.1925786963458,295.8101380115064,552.0527288857311,278.9027288857311,548.3425786963458,275.1925786963458,3.710150189385331,0.5857097370023681,3.124440452382963,135259.2730062026,18237.203555331784,,36510.34964781601,Saturated Boiling,0.19161073973499212,boiling,36362.08973422223,36.36208973422223
16.07412,14943225.57270655,5961860.020602614,304.3785715744251,548.3207250773738,275.17072507737385,295.98529604256066,552.0350731358756,278.8850731358756,548.3207250773738,275.17072507737385,3.7143480585017414,0.5892044065652678,3.1251436519364737,136801.78325348033,18236.62859268176,,36939.32433417167,Saturated Boiling,0.2011182727494394,boiling,38139.97939738761,38.139979397387606
16.59264,14944028.521281516,5960008.555586638,304.64715471756233,548.2988658583969,275.1488658583969,296.16064045597534,552.012198111887,278.862198111887,548.2988658583969,275.1488658583969,3.71333225349008,0.5927802283711017,3.120552025118978,138387.53875270655,18236.03002995876,,37377.8003731519,Saturated Boiling,0.21073379571458473,boiling,39991.44441336366,39.99144441336366
17.111159999999998,14944831.87722923,5958079.409364323,304.9184764586513,548.2770010361044,275.1270010361044,296.33782526915047,551.9890231261495,278.8390231261495,548.2770010361044,275.1270010361044,3.7120220900451386,0.5963794461630743,3.1156426438820644,139990.4171440082,18235.40646637849,,37824.1530056904,Saturated Boiling,0.22045846114305792,boiling,41920.59063567802,41.92059063567802
17.62968,14945635.647003992,5956068.388727245,305.19255585501185,548.2551306071829,275.1051306071829,296.516857687025,551.9655217402251,278.8155217402251,548.2551306071829,275.1051306071829,3.710391133042208,0.6000026843690813,3.1103884486731266,141610.6875743986,18234.756526036308,,38278.84351595031,Saturated Boiling,0.23029343981116618,boiling,43931.611272756374,43.93161127275637
18.1482,14946439.837179167,5953971.210435858,305.4694120261794,548.2332545683156,275.0832545683156,296.69774504909685,551.9416674673962,278.7916674673962,548.2332545683156,275.0832545683156,3.7084128990805993,0.6036505753918888,3.1047623236887105,143248.62065360477,18234.078802923257,,38742.35206781391,Saturated Boiling,0.24023992082385814,boiling,46028.78956414349,46.02878956414349
18.666719999999998,14947244.454450184,5951783.49854443,305.7490641417029,548.2113729161829,275.0613729161829,296.8804947742051,551.9174336174013,278.76743361740137,548.2113729161829,275.0613729161829,3.706060701218462,0.6073237618599658,3.098736939358496,144904.48925443017,18233.37185996804,,39215.18069109875,Saturated Boiling,0.2502991117371435,boiling,48216.5014555713,48.2165014555713
19.18524,14948049.505637603,5949500.781719224,306.0315314098681,548.1894856474619,275.0394856474619,297.06511430952935,551.8927931511681,278.74279315116814,548.1894856474619,275.0394856474619,3.7033075037062417,0.6110228987412707,3.092284604964971,146578.5692668893,18232.634228071736,,39697.856381850404,Saturated Boiling,0.26047223873414227,boiling,50499.21828077777,50.499218280777775
19.70376,14948854.997690275,5947118.4905428765,306.31683306724517,548.1566442060007,275.0066442060007,297.2499866594666,551.8627190246004,278.71271902460046,548.1566442060007,275.0066442060007,3.7060748185997454,0.6148055290703547,3.0912692895293907,148298.1410789283,18231.864405132277,,40193.049484269555,Saturated Boiling,0.27078487286292313,boiling,52881.509457125256,52.881509457125254
20.222279999999998,14949660.9376886,5944631.3920034105,306.60509257894387,548.1347428812508,274.9847428812508,297.43677765159157,551.8321755749282,278.68217557492824,548.1347428812508,274.9847428812508,3.697432693677456,0.6186158645331522,3.0788168291443037,150036.81661330658,18231.06076216166,,40699.320094332936,Saturated Boiling,0.2811929357902417,boiling,55368.60799659161,55.36860799659161
20.7408,14950467.333013434,5942035.209739098,306.8962259396452,548.1018803401286,274.9518803401286,297.6254918993776,551.8011211259972,278.6511211259972,548.1018803401286,274.9518803401286,3.6992407858685965,0.6224541557834968,3.0767866300851,151794.96618704297,18230.221717252018,,41217.28810797651,Saturated Boiling,0.29174220804426954,boiling,57964.790260903486,57.964790260903484
21.25932,14951274.191021977,5939324.445073688,307.1903565939964,548.0690051241929,274.91900512419295,297.81451078709813,551.7645193282557,278.6145193282557,548.0690051241929,274.91900512419295,3.6955142040627607,0.626377779702887,3.0691364243598738,153599.9316707396,18229.345643235174,,41749.734662795025,Saturated Boiling,0.3024134122173838,boiling,60675.554926313096,60.6755549263131
21.777839999999998,14952081.519381005,5936494.00879669,307.48750471841606,548.0361172221642,274.8861172221642,298.00550132316175,551.7273372650527,278.57733726505273,548.0361172221642,274.8861172221642,3.691220042888517,0.6303312492434664,3.060888793645051,155425.3124648715,18228.43077724659,,42295.3515426027,Saturated Boiling,0.31320790711601726,boiling,63505.99120331158,63.50599120331158
22.29636,14952889.325907668,5933538.6933609415,307.78769046778893,548.0141849007377,274.86418490073777,298.200102829815,551.6945744528672,278.5445744528672,548.0141849007377,274.86418490073777,3.6803895521294407,0.6342596130516336,3.046129939077807,157244.2270155824,18227.47540281049,,42852.8054490315,Saturated Boiling,0.324104998259281,boiling,66461.30663905977,66.46130663905977
22.81488,14953697.61857345,5930453.86787135,308.090829837152,547.9703033146252,274.8203033146252,298.39502275534596,551.6561340673782,278.5061340673782,547.9703033146252,274.8203033146252,3.6858307527529632,0.6382745413713568,3.0475562113816066,159111.1095037426,18226.477877382054,,43427.02342993497,Saturated Boiling,0.335168535209801,boiling,69546.13212865182,69.54613212865182
23.333399999999997,14954506.405337555,5927232.729304981,308.39715023320184,547.9373772864739,274.7873772864739,298.5903026878724,551.6119791338854,278.4619791338854,547.9373772864739,274.7873772864739,3.674601847411509,0.6423774964252313,3.0322243509862776,161026.58843189635,18225.43629297922,,44018.9874657633,Saturated Boiling,0.3463412290606536,boiling,72767.27069502047,72.76727069502047
23.85192,14955315.69466064,5923870.349789012,308.7065685182439,547.9044385269473,274.7544385269473,298.78924828396293,551.5721352011439,278.4221352011439,547.9044385269473,274.7544385269473,3.667696674196577,0.6464584993478245,3.0212381748487527,162936.90466255223,18224.348690457897,,44625.54921729208,Saturated Boiling,0.35764286575844567,boiling,76129.65021098928,76.12965021098927
24.37044,14956125.495002368,5920361.017188162,309.0191046990723,547.8605003569122,274.71050035691223,298.9885596521641,551.5264725625256,278.3764725625256,547.8605003569122,274.71050035691223,3.6659722056133432,0.6506284456557976,3.0153437599575454,164896.69671710825,18223.21328856764,,45251.8382998296,Saturated Boiling,0.36909509448643457,boiling,79638.9828118396,79.6389828118396
24.888959999999997,14956935.81499407,5916698.066989998,309.3348827776673,547.8275318466353,274.67753184663536,299.18991418856217,551.4800010819142,278.33000108191425,547.8275318466353,274.67753184663536,3.652469235278886,0.6548338256119006,2.9976354096669855,166879.30485318397,18222.02801666608,,45896.98587562921,Saturated Boiling,0.3806623621254646,boiling,83301.93301000317,83.30193301000317
25.40748,14957746.663618691,5912876.249221889,309.65381951975996,547.7835539675946,274.6335539675946,299.3933134893151,551.4326626611049,278.28266266110495,547.7835539675946,274.6335539675946,3.6491086935103567,0.6590752074805748,2.990033486029782,168885.2066256814,18220.790877797856,,46562.20923230674,Saturated Boiling,0.39238229666306007,boiling,87123.75077811223,87.12375077811222
25.926,14958558.049869256,5908888.552016019,309.97603876726043,547.7395533605,274.5895533605001,299.597121480478,551.3793432972053,278.22934329720533,547.7395533605,274.5895533605001,3.639789936705256,0.6634082849047134,2.9763816518005424,170942.22546618182,18219.499814650884,,47250.933867936415,Saturated Boiling,0.40424005777464833,boiling,91111.44798398254,91.11144798398253
26.44452,14959369.983102927,5904728.579305073,310.30156118481943,547.6955299982383,274.5455299982383,299.8030153378003,551.3250511828811,278.17505118288113,547.6955299982383,274.5455299982383,3.62952118464284,0.6677799075953601,2.96174127704748,173023.71323935318,18218.152577297144,,47962.634864095555,Saturated Boiling,0.4162372548495636,boiling,95271.42069492835,95.27142069492835
26.96304,14960182.472874044,5900389.779228082,310.6304073736427,547.6404687545678,274.4904687545678,300.00935067633316,551.2646357453211,278.11463574532115,547.6404687545678,274.4904687545678,3.624166990753338,0.6722450373104653,2.9519219534428727,175157.7194480959,18216.746988382532,,48700.99965158981,Saturated Boiling,0.4283932100885651,boiling,99610.2207719196,99.6102207719196
27.481559999999998,14960995.528939862,5895864.454565149,310.9627017937379,547.5963940937792,274.4463940937792,300.2178101105518,551.2031278565993,278.0531278565993,547.5963940937792,274.4463940937792,3.606733762820113,0.6767514817467735,2.9299822810733396,177317.45803161955,18215.280651589674,,49465.8239152317,Saturated Boiling,0.440677533942699,boiling,104135.54543485254,104.13554543485253
28.00008,14961809.161447903,5891146.619756255,311.2983618940833,547.5412686407204,274.39126864072045,300.42839114144306,551.1404507782778,277.9904507782778,547.5412686407204,274.39126864072045,3.5991821375573636,0.6813001081297573,2.917882029427606,179503.52290532144,18213.751260231664,,50259.05220103125,Saturated Boiling,0.45312298763047576,boiling,108853.3802437463,108.8533802437463
28.5186,14962623.380583715,5886228.168118824,311.6375119675091,547.4861074410715,274.3361074410715,300.6394445098821,551.0714330948772,277.9214330948772,547.4861074410715,274.3361074410715,3.5853256538057394,0.6859458710317268,2.8993797827740124,181744.09132003953,18212.156435439367,,51084.92576765422,Saturated Boiling,0.4657174417756625,boiling,113771.83188117726,113.77183188117726
29.037119999999998,14963438.196938628,5881101.740536719,311.98017324905015,547.430910441309,274.28091044130906,300.8526512775801,551.0010993290551,277.85109932905516,547.430910441309,274.28091044130906,3.5701888877460988,0.690636997803997,2.8795518899421015,184012.415588199,18210.493566284993,,51943.87693466124,Saturated Boiling,0.4784627014405851,boiling,118898.25946328303,118.89825946328303
29.55564,14964253.621338325,5875759.79283613,312.3263669321018,547.3756775877828,274.2256775877828,301.0680089817489,550.9293734687875,277.7793734687875,547.3756775877828,274.2256775877828,3.553695881004728,0.6953749934801023,2.8583208875246258,186309.08410369157,18208.760129708295,,52838.574854362094,Saturated Boiling,0.4913606096848236,boiling,124240.20716387176,124.24020716387176
30.07416,14965069.664850183,5870194.590898182,312.6761141836645,547.3093507608554,274.15935076085543,301.28385440204636,550.8510250234897,277.7010250234897,547.3093507608554,274.15935076085543,3.541674262634274,0.7002140677122437,2.84146019492203,188662.63502845354,18206.95353499012,,53774.07560587657,Saturated Boiling,0.504427542296397,boiling,129805.40910181883,129.80540910181884
30.592679999999998,14965886.338790985,5864396.988774186,313.0295399124626,547.2429721338908,274.09297213389084,301.50021230226537,550.7659436009228,277.61594360092283,547.2429721338908,274.09297213389084,3.5229714670319936,0.7051561418510148,2.8178153251809785,191074.14961073973,18205.070919963844,,54753.85924525311,Saturated Boiling,0.5176536881671002,boiling,135603.0112258147,135.6030112258147
31.1112,14966703.65492472,5858358.703535895,313.3866661305767,547.1765416134515,274.0265416134515,301.7187647299286,550.6791589693125,277.52915896931256,547.1765416134515,274.0265416134515,3.502617355861048,0.7101506349772135,2.7924667208838345,193516.84608492843,18203.10932481137,,55779.760816095775,Saturated Boiling,0.5310410535925427,boiling,141641.296464106,141.641296464106
31.62972,14967521.625287587,5852071.237811046,313.747514885702,547.110059105833,273.960059105833,301.9395018089598,550.5905647784518,277.44056477845186,547.110059105833,273.960059105833,3.480505672618847,0.7151994756739013,2.7653061969449455,195991.49624406337,18201.065889899975,,56856.05299899385,Saturated Boiling,0.544591694281104,boiling,147928.76218895492,147.92876218895492
32.14824,14968340.262197185,5845525.8738419665,314.11210829829497,547.0435245170626,273.8935245170626,302.16241105480276,550.500045029906,277.350045029906,547.0435245170626,273.8935245170626,3.45652051284344,0.7203047174431008,2.736215795400339,198498.92819917365,18198.937675767094,,57987.581382987984,Saturated Boiling,0.5583077189503843,boiling,154474.12615803385,154.47412615803384
32.66676,14969159.578262221,5838713.667299176,314.4804686070672,546.9658348796303,273.8158348796303,302.38580654421514,550.4022758958233,277.25227589582335,546.9658348796303,273.8158348796303,3.4364410161930437,0.7255202461399277,2.710920770053116,201068.24518713407,18196.721660443305,,59181.93936142462,Saturated Boiling,0.5722029488853203,boiling,161286.3327008243,161.28633270082432
33.18528,14969979.586392745,5831624.000885637,314.85272181821506,546.8880740755596,273.73807407555967,302.609699298643,550.2970929589227,277.1470929589227,546.8880740755596,273.73807407555967,3.4090188833630464,0.7308486787652341,2.678170204597812,203700.85071776313,18194.41449757074,,60445.626713969476,Saturated Boiling,0.586270678562831,boiling,168375.99911436325,168.37599911436325
33.7038,14970800.300008627,5824247.283080467,315.22889139589654,546.7991172491302,273.6491172491302,302.83409137035346,550.1842946226323,277.0342946226323,546.7991172491302,273.6491172491302,3.3851773735020743,0.7362924729197685,2.648884900582306,206398.37398176984,18192.01272324095,,61786.124443985456,Saturated Boiling,0.600523711212582,boiling,175752.71691953234,175.75271691953233
34.222319999999996,14971621.73286027,5816572.1270347135,315.6091046576644,546.7212034372761,273.57120343727615,303.06066341423616,550.0689115280168,276.9189115280168,546.7212034372761,273.57120343727615,3.347708090740639,0.7418034937111126,2.605904597029526,209134.015089755,18189.51273454493,,63210.04994339905,Saturated Boiling,0.6149468148922639,boiling,183427.87296528628,183.42787296528627
34.74084,14972443.89924226,5808589.826247956,315.99328308728127,546.6320713474397,273.4820713474397,303.28937822893647,549.950729581418,276.80072958141807,546.6320713474397,273.4820713474397,3.31865823397834,0.7473843848137245,2.5712738491646157,211909.18918014644,18186.911063730855,,64727.31527022322,Saturated Boiling,0.6295589391919806,boiling,191410.17375204392,191.41017375204393
35.25936,14973266.813609838,5800288.347140497,316.3815548745815,546.5316856145207,273.38168561452073,303.51683525050964,549.8190499370379,276.6690499370379,546.5316856145207,273.38168561452073,3.287364322517192,0.7531404088359201,2.534223913681272,214782.28250777378,18184.204122608957,,66353.70901347123,Saturated Boiling,0.6443647375787641,boiling,199711.65285950326,199.71165285950326
35.777879999999996,14974090.490993874,5791655.126291013,316.77404966724,546.4423539265994,273.2923539265994,303.74641457849805,549.6840803600368,276.5340803600368,546.4423539265994,273.2923539265994,3.2417264334374067,0.7589740295305046,2.482752403906902,217698.67374768964,18181.38766767839,,68099.33303925631,Saturated Boiling,0.659352941420013,boiling,208344.8737089868,208.3448737089868
36.2964,14974914.947025556,5782680.551101911,317.1706918755019,546.3417430649788,273.1917430649788,303.97805707482655,549.5455235320516,276.3955235320516,546.3417430649788,273.1917430649788,3.203780467072761,0.7648888210931045,2.4388916459796564,220660.2683421998,18178.457842458512,,69980.6722535758,Saturated Boiling,0.6745391303960356,boiling,217319.44889808912,217.31944889808912
36.81492,14975740.197545579,5773351.3253580425,317.5716129936427,546.2298128643955,273.07981286439554,304.20831911141954,549.3925110131797,276.24251101317975,546.2298128643955,273.07981286439554,3.162698148784216,0.7709901265345502,2.3917080222496656,223726.46478591784,18175.410651753198,,72021.70221719652,Saturated Boiling,0.6899282827031187,boiling,226648.67464195727,226.64867464195729
37.333439999999996,14976566.259034136,5763653.560361865,317.97694663285006,546.1289490047171,272.97894900471715,304.44056732684714,549.2352081304487,276.0852081304487,546.1289490047171,272.97894900471715,3.106259125731526,0.7771826245943771,2.3290765011371493,226842.87357118767,18172.241370159485,,74243.00463932824,Saturated Boiling,0.7055133354138154,boiling,236346.43963813476,236.34643963813477
37.85196,14977393.148640765,5753576.610301074,318.38662212375937,546.0167368784231,272.8667368784231,304.6747058080491,549.073181127987,275.92318112798705,546.0167368784231,272.8667368784231,3.056444249563924,0.7834713204679626,2.2729729290959613,230012.19744049618,18168.945693499736,,76674.30795412391,Saturated Boiling,0.721306481117666,boiling,246423.3896989263,246.42338969892631
38.37048,14978220.88378689,5743105.75029113,318.8007767496272,545.8931313788099,272.74313137880995,304.9072273406215,548.8953180973829,275.7453180973829,545.8931313788099,272.74313137880995,3.0021867185729434,0.7899623151279838,2.2122244034449596,233295.27394590864,18165.519156448114,,79356.7070452618,Saturated Boiling,0.7373131667724708,boiling,256894.24970887078,256.8942497088708
38.888999999999996,14979049.482613781,5732225.588468154,319.2195511747892,545.7693449292625,272.6193449292625,305.13975625038563,548.7063155223366,275.5563155223366,545.7693449292625,272.6193449292625,2.9369705930740793,0.7966130012815835,2.1403575917924957,236667.5258243922,18161.95647840412,,82335.56487580368,Saturated Boiling,0.7535349634066,boiling,267774.41153184674,267.77441153184674
39.40752,14979878.964020016,5720922.159067727,319.6429868031529,545.6453769169974,272.49537691699743,305.37386642947524,548.5108216097883,275.36082160978833,545.6453769169974,272.49537691699743,2.865444692790902,0.8033815291858762,2.0620631636050257,240104.3585574959,18158.252478615854,,85669.28186630315,Saturated Boiling,0.7699758509609936,boiling,279077.84093227366,279.07784093227366
39.92604,14980709.347480975,5709181.06413873,320.0711291099734,545.5099312898956,272.3599312898956,305.60765261197673,548.3026827973412,275.1526827973412,545.5099312898956,272.3599312898956,2.792751507445587,0.8103262947568524,1.9824252126887345,243639.7585170846,18154.402113560434,,89438.27953013829,Saturated Boiling,0.7866428282926083,boiling,290818.93586126994,290.81893586126995
40.444559999999996,14981540.65308287,5696985.18016006,320.50413201849926,545.3742680505773,272.2242680505773,305.8409057641069,548.0809294188293,274.93092941882935,545.3742680505773,272.2242680505773,2.706661368252071,0.8174580452580096,1.8892033229940615,247279.81076222,18150.399780868836,,93747.64087518657,Saturated Boiling,0.8035403934954487,boiling,303014.8198399403,303.0148198399403
40.96308,14982372.901787927,5684318.9267405635,320.94205358107354,545.2270530334857,272.07705303348575,309.01022458472414,557.0753542807968,283.9253542807968,545.2270530334857,272.07705303348575,11.848301247311042,0.7304615552123279,11.117839692098714,200678.9624314182,18146.239646037156,,51658.393780234204,Saturated Boiling,0.820674918764268,boiling,315681.07325943623,315.68107325943623
41.4816,14983206.115261434,5671163.782671733,321.20899325405196,545.0795806396837,271.92958063968376,312.14426261650146,566.1467063645017,292.99670636450173,545.0795806396837,271.92958063968376,21.06712572481797,0.6423088581052645,20.424816866712707,153180.4500159977,18141.91560235207,,7296.547041305044,CHF / Dryout,0.8311412468963063,boiling,328836.2173282671,328.83621732826714
42.000119999999995,14984039.921523377,5657692.583903944,321.4786256865775,544.9318498275593,271.7818498275593,312.3084273076912,566.0741798528127,292.9241798528127,544.9318498275593,271.7818498275593,21.142330025253386,0.6472251167803149,20.49510490847307,155073.97963902884,18137.45310678873,,7360.421394642182,CHF / Dryout,0.841725509041788,boiling,342307.41609605623,342.3074160960562
42.51864,14984874.330845185,5643897.615470292,321.75095766218044,544.7724649038695,271.6224649038695,312.47356295565817,565.99833782291,292.84833782291,544.7724649038695,271.6224649038695,21.225872919040512,0.6522250793534065,20.573647839687105,157001.80106198558,18132.87947052426,,7424.532863956065,CHF / Dryout,0.8524288239532133,boiling,356102.384529708,356.102384529708
43.03716,14985709.353699688,5629768.397256101,322.0260491716258,544.6127777421523,271.4627777421523,312.63969121461093,565.919151991799,292.76915199179905,544.6127777421523,271.4627777421523,21.30637424964675,0.6573103926986633,20.64906385694809,158964.31378249434,18128.191306952525,,7488.883618784175,CHF / Dryout,0.8632534796411183,boiling,370231.6027438996,370.2316027438996
43.555679999999995,14986545.000889173,5615296.6851201495,322.3039062442148,544.441347454854,271.2913474548541,312.80682656656256,565.8365684180903,292.68656841809036,544.441347454854,271.2913474548541,21.395220963236284,0.6624827647749936,20.73273819846129,160962.06518777733,18123.3851152887,,7553.468535753176,CHF / Dryout,0.8741997473599146,boiling,384703.3148798504,384.70331487985044
44.0742,14987381.283431515,5600471.337915119,322.5845882839942,544.26956704272,271.11956704272006,312.97499062717736,565.7505578018129,292.6005578018129,544.26956704272,271.11956704272006,21.480990759092833,0.667743980284161,20.813246778808672,162995.46260291623,18118.457255624184,,7618.289594424602,CHF / Dryout,0.8852708213967753,boiling,399528.6620848814,399.5286620848814
44.59272,14988218.212691138,5585283.54358014,322.8681004063898,544.0974348492423,270.9474348492423,313.1451146726894,565.6639568760806,292.51395687608067,544.0974348492423,270.9474348492423,21.566522026838356,0.6730631923010765,20.89345883453728,165049.2623728708,18113.40396318213,,7683.629484320909,CHF / Dryout,0.8964678370087389,boiling,414716.4564198606,414.7164564198606
45.111239999999995,14989055.800263328,5569724.284708471,323.1544468939512,543.9249492054785,270.7749492054785,313.3172084680896,565.5767614669071,292.4267614669071,543.9249492054785,270.7749492054785,21.65181226142863,0.6784419142888958,20.973370347139735,167123.57600946008,18108.221799265222,,7749.4902939237945,CHF / Dryout,0.9077919336931577,boiling,430275.7152915292,430.2757152915292
45.62976,14989894.057980107,5553784.334784957,323.4436311595357,543.740573043221,270.59057304322107,313.4903572535069,565.4860490534159,292.3360490534159,543.740573043221,270.59057304322107,21.745476010194807,0.6839144393185297,21.06156157087628,169234.4656007281,18102.907222925045,,7815.578519804982,CHF / Dryout,0.9192416062869124,boiling,446215.6652150436,446.2156652150436
46.14828,14990732.997916268,5537451.292370935,323.7357102965467,543.544228338965,270.39422833896504,313.66365405452177,565.3888571107218,292.2388571107218,543.544228338965,270.39422833896504,21.84462877175679,0.6895155729585143,21.155113198798276,171398.37555039965,18097.45608645842,,7881.5964530791025,CHF / Dryout,0.9308187817667409,boiling,462548.70762906526,462.54870762906523
46.666799999999995,14991572.63252641,5520712.267941348,324.0307411612599,543.3590122865438,270.20901228654384,313.8389874996551,565.2909912232942,292.14099122329424,543.3590122865438,270.20901228654384,21.931978936750397,0.6951824732308518,21.236796463519546,173583.97021088752,18091.863583266473,,7948.143832680767,CHF / Dryout,0.9425325717659431,boiling,479287.73205865186,479.28773205865184
47.18532,14992412.974657478,5503560.072147541,324.3286706761994,543.1617704927072,270.0117704927072,314.01635930948555,565.1924195374384,292.0424195374384,543.1617704927072,270.0117704927072,22.03064904473115,0.7009169887067506,21.329732056024397,175791.51817637775,18086.125745473924,,8015.214951199541,CHF / Dryout,0.9543752866084628,boiling,496439.927852459,496.439927852459
47.70384,14993254.03729472,5485981.217101028,324.6295538521397,542.9524184294196,269.8024184294196,314.19390741939594,565.0872188907667,291.93721889076676,542.9524184294196,269.8024184294196,22.13480046134714,0.7067865367586946,21.428013924588445,178053.50822903385,18080.238459114647,,8082.197707771961,CHF / Dryout,0.966348865081981,boiling,514018.78289897135,514.0187828989714
48.222359999999995,14994095.83383256,5467961.701481722,324.93344528888963,542.7425410728692,269.59254107286927,314.3725993496098,564.9782876633769,291.82828766337695,542.7425410728692,269.59254107286927,22.235746590507688,0.7127612947295023,21.522985295778184,180354.49348986225,18074.196407188858,,8149.399616264699,CHF / Dryout,0.9784602897909773,boiling,532038.2985182774,532.0382985182773
48.74088,14994938.378088372,5449490.3471712405,325.24034396287914,542.5204306065384,269.37043060653843,314.55244770459615,564.8655640522002,291.7155640522002,542.5204306065384,269.37043060653843,22.34513344566176,0.7188438854434828,21.626289560218275,182695.06921916787,18067.994609998357,,8216.813963547998,CHF / Dryout,0.9907052710695273,boiling,550509.6528287595,550.5096528287595
49.2594,14995781.684178917,5430553.43806632,325.5503028670082,543.3921570065232,270.24215700652326,314.8638408556286,565.1623906616069,292.0123906616069,542.3094638490506,269.15946384905067,22.852926812556234,0.7205104973815006,22.132416315174734,182811.60155217384,13139.609231885519,,8232.430036497353,CHF / Dryout,1.0030978020812298,superheated_vapor,569446.5619336809,569.4465619336809
49.777919999999995,14996625.76666803,5411120.809206184,325.8557293817447,547.6758352490561,274.5258352490562,315.6925809060283,567.1018149743543,293.9518149743543,542.074429060053,268.92442906005306,25.02738591430125,0.703746201771055,24.323639712530195,173926.12745339237,8060.165604851805,,8060.165604851805,Superheated Steam,1.0153137557932985,superheated_vapor,588879.1907938161,588.8791907938161
50.29644,14997470.621109445,5391125.211063652,326.1340890300959,551.8403502270534,278.6903502270534,316.85977156098386,570.1521723289377,297.0021723289377,541.8387298028899,268.68872980288995,28.313442526047766,0.6734922746314,27.639950251416366,158860.79385636916,7785.926114039168,,7785.926114039168,Superheated Steam,1.0264490491731086,superheated_vapor,608874.7889363479,608.874788936348
50.81496,14998316.184976289,5370593.429916649,326.38750015471385,555.8294585426765,282.67945854267657,317.93462070838825,572.9705502422053,299.8205502422053,541.6023617172933,268.45236171729334,31.368188524911943,0.644163370796111,30.724025154115832,144912.5637294644,7569.68453570771,,7569.68453570771,Superheated Steam,1.0365836862174034,superheated_vapor,629406.5700833509,629.4065700833509
51.33348,14999162.399596993,5349552.851613732,326.61796789839366,559.6082646844974,286.4582646844974,318.9221456530405,575.5676079613906,302.4176079613907,541.3534505795528,268.20345057955285,34.21415738183782,0.6157954608600873,33.59836192097774,132036.30153319918,7394.663361138175,,7394.663361138175,Superheated Steam,1.0457865899833416,superheated_vapor,650447.1483862681,650.447148386268
51.852,15000009.21013283,5328030.496446885,326.8273919311554,563.1569363926337,290.00693639263375,319.3946875883255,576.8121082688789,303.6621082688789,541.0918848133732,267.94188481337324,35.720223455505675,0.6018567096320552,35.11836674587362,125860.63455557275,7315.843923960977,,7315.843923960977,Superheated Steam,1.054130170203742,superheated_vapor,671969.5035531151,671.969503553115
